---
nav: uc-substation
---
<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CBOM Profiles — Substation Automation (OT)</title>
<link rel="stylesheet" href="../methodology/styles.css">
</head>
<body>
<header class="site">
  <div class="hbar">
    <a class="brand" href="../"><span class="brand-mark">CBOM</span><span class="brand-text">Profiles</span></a>
    <span class="hsep">/</span><span class="hsection">Use Cases</span>
    <a class="hback" href="../">&#8592; Working group site</a>
  </div>
</header>

<div class="shell">
{% include usecases-nav.html %}

<main>
  <div class="crumb">CHANGE PLANNING · WORKED USE CASE</div>
  <h1>Substation automation (OT): from use case to profile</h1>
  <p class="lead">A grid operator plans the post-quantum migration of one substation automation system. For each communication path, the operator decides whether to migrate it in place, migrate only the key plane, carry it on a conduit, or replace the device at its next refurbishment. This is an operational technology (OT) use case in the <a href="change-planning.html#substation">change-planning</a> group.</p>
  <div class="banner">The values are illustrative. They are taken from the profiles in the published standards, and they stay illustrative until a supplier volunteers a real product. The component side is published: the <a href="../methodology/profile-change-core.rules.json">change core</a> v0.1, the component profile <a href="../methodology/profile-pqc-migration-ot.rules.json"><code>pqc-migration-ot</code></a> v0.1, and a worked record of one protection IED that the reference validator evaluates. The system overlay, <code>sas-system</code>, is described here and is not yet published as a rules file.</div>

<h2>Choice of case</h2>
<p>The OT use case is the <strong>substation automation system (SAS) of an electricity grid operator</strong>.</p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>Candidate</th>
<th>Case for it</th>
<th>Case against</th>
<th>Verdict</th>
</tr>
</thead>
<tbody>
<tr>
<td>Substation automation (IEC 61850, IEC 62351)</td>
<td>Energy is the first sector in NIS2 and the clearest high-risk case under the EU roadmap. Protection traffic is the hardest real-time case in OT. The security standards are published, so capability can be checked against them. The system is assembled by an integrator from several suppliers' products</td>
<td>No open-source product with public crypto documentation as complete as Keycloak's</td>
<td><strong>Chosen</strong></td>
</tr>
<tr>
<td>OPC UA plant cell (open62541)</td>
<td>A real product with public documentation of its security policies</td>
<td>It follows the same pattern as the Keycloak use case: one product that secures sessions. It would add little that is new to the method</td>
<td>Kept as a possible second component</td>
</tr>
<tr>
<td>Water utility telemetry (DNP3, Modbus)</td>
<td>High sector relevance</td>
<td>Most of it has no cryptography at all. The planner would answer "carry it on a conduit" for almost every path, so the case would test too little of the profile</td>
<td>Mention only</td>
</tr>
<tr>
<td>Secure remote access into OT</td>
<td>Real harvest-now-decrypt-later exposure</td>
<td>It is an IT product that sits at the OT boundary. It is too similar to the Keycloak use case</td>
<td>Mention only</td>
</tr>
</tbody>
</table>
</div>
<h2>1. The decision being supported</h2>
<p>A grid operator plans the PQC migration of one substation automation system: the station level, the bay level, and the link to the control centre. For each communication path it decides one of four actions:</p>
<ul>
<li><strong>migrate in place</strong>, by configuration or firmware;</li>
<li><strong>migrate the key plane only</strong>, where the data plane is already symmetric. The data plane is the protected traffic itself. The key plane is the mechanism that distributes the keys for that traffic;</li>
<li><strong>carry the path on a conduit</strong>, such as the WAN tunnel to the control centre. A conduit is a protected channel that carries traffic between security zones;</li>
<li><strong>replace the device</strong> at its next scheduled refurbishment.</li>
</ul>
<p>The operator also needs to know whether any trust anchor will stay in service longer than the algorithm that protects it stays safe.</p>
<p><strong>Consumer:</strong> the grid operator's protection and control engineering function, working with its system integrator. <strong>Supporting consumer:</strong> the national competent authority under NIS2, which uses the same facts in less detail.</p>
<p>The operator's questions:</p>
<ol>
<li>Where does asymmetric cryptography sit in this system, and which paths depend on it?</li>
<li>Which of those can be migrated without replacing hardware, and what does each change cost in outage time and re-certification?</li>
<li>Which paths can a conduit carry while the devices wait?</li>
<li>Can each device accept firmware signed with a new algorithm? Can its trust anchor be replaced in the field?</li>
<li>What blocks each step: the product, a standard, a provider, or certification?</li>
</ol>
  <figure>
    <svg viewBox="0 0 720 420" role="img" aria-label="The reference substation automation system. A station zone holds a station server with the GDOI key server and HMI, an engineering workstation, a protection IED, a bay controller and a station gateway. The protection IED and the bay controller exchange GOOSE and sampled values over multicast, protected by a symmetric MAC. The station server distributes group keys to them over GDOI and reaches them over MMS on TLS. The engineering workstation downloads configuration and firmware to the IED. The station gateway reaches the IEDs over MMS on TLS and the control centre over IEC 60870-5-104 on TLS. That link leaves the station through a WAN router that straddles the boundary between the station zone and the WAN, carrying the traffic in an IPsec tunnel set up with IKEv2." xmlns="http://www.w3.org/2000/svg" font-family="-apple-system,Segoe UI,Roboto,Arial" font-size="11">
      <text x="360" y="22" fill="#1a2230" text-anchor="middle" font-weight="600" font-size="12">one substation, two zones, one conduit</text>

      <!-- zones -->
      <rect x="15" y="36" width="520" height="340" rx="12" fill="#f8fafc" stroke="#94a3b8" stroke-dasharray="5 4"/>
      <text x="29" y="56" fill="#5b6472" font-weight="600">station zone</text>
      <rect x="575" y="36" width="130" height="340" rx="12" fill="#f8fafc" stroke="#94a3b8" stroke-dasharray="5 4"/>
      <text x="589" y="56" fill="#5b6472" font-weight="600">WAN</text>

      <!-- connections first, boxes paint over their ends -->
      <g fill="none" stroke-width="1.6">
        <!-- GDOI group keys: server to IED -->
        <path d="M190 100 H330 V300" stroke="#6d28d9" stroke-dasharray="6 4"/>
        <!-- MMS over TLS: server (HMI) to IED -->
        <path d="M150 140 L262 300" stroke="#0284c7"/>
        <!-- MMS over TLS: gateway to bay controller -->
        <path d="M440 265 V300" stroke="#0284c7"/>
        <!-- engineering and firmware: workstation to IED -->
        <path d="M190 325 H230" stroke="#6d28d9"/>
        <!-- GOOSE and SV: IED to bay controller -->
        <path d="M370 325 H390" stroke="#0f7a52" stroke-width="4"/>
        <!-- 104 over TLS: gateway into router -->
        <path d="M495 235 H515" stroke="#0284c7"/>
        <!-- IPsec tunnel: router to control centre -->
        <path d="M580 265 L640 300" stroke="#0f7a52" stroke-width="2.4"/>
      </g>

      <!-- boxes -->
      <g stroke-width="1.6">
        <rect x="40" y="70" width="150" height="70" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
        <rect x="380" y="195" width="115" height="70" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
        <rect x="40" y="300" width="150" height="50" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
        <rect x="230" y="300" width="140" height="50" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
        <rect x="390" y="300" width="105" height="50" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
        <rect x="515" y="200" width="80" height="65" rx="8" fill="#dcfce7" stroke="#0f7a52"/>
        <rect x="600" y="300" width="95" height="50" rx="8" fill="#f1f5f9" stroke="#94a3b8"/>
      </g>
      <g fill="#1a2230" text-anchor="middle">
        <text x="115" y="94" font-weight="600">Station server</text>
        <text x="115" y="110" fill="#5b6472">GDOI key server</text>
        <text x="115" y="125" fill="#5b6472">HMI · enrolment</text>
        <text x="437" y="222" font-weight="600">Station gateway</text>
        <text x="437" y="238" fill="#5b6472">IEC 60870-5-104</text>
        <text x="437" y="253" fill="#5b6472">over TLS</text>
        <text x="115" y="322" font-weight="600">Engineering</text>
        <text x="115" y="337" font-weight="600">workstation</text>
        <text x="300" y="322" font-weight="600">Protection IED</text>
        <text x="300" y="337" fill="#5b6472">bay level</text>
        <text x="442" y="322" font-weight="600">Bay controller</text>
        <text x="442" y="337" fill="#5b6472">bay level</text>
        <text x="555" y="226" font-weight="600">WAN router</text>
        <text x="555" y="242" fill="#5b6472">the conduit</text>
        <text x="555" y="256" fill="#5b6472">IKEv2</text>
        <text x="647" y="322" font-weight="600">Control</text>
        <text x="647" y="337" font-weight="600">centre</text>
      </g>

      <!-- edge labels, clear of lines and boxes -->
      <g font-size="10.5">
        <text x="200" y="92" fill="#6d28d9">GDOI group keys</text>
        <text x="214" y="196" fill="#0284c7">MMS over TLS</text>
        <text x="446" y="287" fill="#0284c7">MMS / TLS</text>
        <text x="380" y="368" fill="#0f7a52" text-anchor="middle">GOOSE, SV · multicast, MAC</text>
        <text x="210" y="368" fill="#6d28d9" text-anchor="middle">configuration, firmware</text>
        <text x="652" y="268" fill="#0f7a52">IPsec</text>
        <text x="652" y="281" fill="#0f7a52">tunnel</text>
      </g>

      <!-- legend -->
      <g font-size="10.5" fill="#5b6472">
        <line x1="40" y1="400" x2="64" y2="400" stroke="#0284c7" stroke-width="1.6"/><text x="70" y="404">TLS session</text>
        <line x1="150" y1="400" x2="174" y2="400" stroke="#6d28d9" stroke-width="1.6" stroke-dasharray="6 4"/><text x="180" y="404">key distribution</text>
        <line x1="280" y1="400" x2="304" y2="400" stroke="#0f7a52" stroke-width="4"/><text x="310" y="404">symmetric multicast</text>
        <line x1="425" y1="400" x2="449" y2="400" stroke="#6d28d9" stroke-width="1.6"/><text x="455" y="404">engineering</text>
        <line x1="530" y1="400" x2="554" y2="400" stroke="#0f7a52" stroke-width="2.4"/><text x="560" y="404">conduit tunnel</text>
      </g>
    </svg>
    <figcaption>The reference system. Protection traffic stays inside the station zone and is protected with a symmetric MAC. All asymmetric cryptography sits elsewhere: the group key distribution, the TLS sessions to the HMI (human-machine interface) and the gateway, the engineering download, and the tunnel that carries the control-centre link across the conduit. Values are illustrative.</figcaption>
  </figure>
<p><strong>The threats are weighted differently from the Keycloak use case.</strong> Protection and control traffic needs to stay confidential only for a short time. The quantum risk is that an attacker forges something that carries authority: firmware, configuration downloads, commands or group keys. The WAN link to the control centre is the main harvest-now-decrypt-later exposure. The profile asks for the facts for each purpose and does not rank them.</p>
<h2>2. Producer constraints</h2>
<p>There are two producers. The black-box constraint applies to both: each producer can describe only what it can see from its own position.</p>
<ul>
<li><strong>The IED supplier</strong> publishes a component CBOM. An IED (intelligent electronic device) is a protection relay, bay controller or similar field device. The supplier's CBOM covers one product at one firmware version. The supplier does not know the substation, the zones or which interfaces are switched on.</li>
<li><strong>The integrator</strong> publishes a system document, built from the substation configuration description (SCL). It knows which component interfaces are in use, how the system is divided into zones, and which device implements each conduit. It does not see inside the components.</li>
<li><strong>The operator</strong> supplies instance data. Instance data describes the operator's own deployments, such as how many substations use the same design. No profile covers that data.</li>
</ul>
<p>Constraints that shape the attributes:</p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>Constraint</th>
<th>Effect on the profile</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>GOOSE (protection event messages) and SV (sampled values) are authenticated with a message authentication code (MAC): HMAC or GMAC with group keys</td>
<td>The data plane, meaning the messages themselves, is not a migration target. The key plane, meaning how the group keys are distributed, is a migration target. Keys reach devices through IEC 62351-9 group key distribution (GDOI, RFC 8052)</td>
<td>IEC 62351-6:2020</td>
</tr>
<tr>
<td>GOOSE is a layer-2 multicast message with a 3 ms budget for trip messages</td>
<td>Per-message signatures are not feasible. An ML-DSA-44 signature is 2,420 bytes. This limit will not change. The profile records it once, as an integration constraint</td>
<td>IEC 61850-5 performance class P2/P3; FIPS 204</td>
</tr>
<tr>
<td>MMS and IEC 60870-5-104 run over TLS as profiled by IEC 62351-3:2023</td>
<td>A device can only claim 62351-3 conformance for the key exchange groups and signature schemes that the 62351-3 profile lists. That profile lists no post-quantum ones. Conformance to 62351-3 therefore blocks migration on its own, even if the device's TLS library supports post-quantum algorithms</td>
<td>IEC 62351-3:2023</td>
</tr>
<tr>
<td>GDOI as used by RFC 8052 builds on RFC 6407</td>
<td>No post-quantum key exchange is defined for it. G-IKEv2 (RFC 9838) is the IKEv2-based successor. It mixes in preshared keys for quantum resistance, but it does not profile an ML-KEM exchange</td>
<td>RFC 8052, RFC 9838</td>
</tr>
<tr>
<td>A device's firmware is verified by its bootloader or boot ROM</td>
<td>If the verification algorithm and its trust anchor can be changed in the field, the device can be updated. If they cannot, the device must be replaced</td>
<td>EU PQC roadmap: products should accept updates signed with quantum-safe algorithms</td>
</tr>
<tr>
<td>IEDs are certified per product version</td>
<td>A change to cryptography can trigger re-testing (IEC 61850 conformance), re-certification (IEC 62443-4-2), or the operator's own type approval</td>
<td>ISASecure CSA</td>
</tr>
<tr>
<td>Field life of 20 to 30 years, aligned to primary-plant refurbishment</td>
<td>How long trust anchors stay valid, and when each device is due for replacement, matter more than product release dates</td>
<td></td>
</tr>
</tbody>
</table>
</div>
  <figure>
    <svg viewBox="0 0 720 350" role="img" aria-label="Five paths, each traced from the message to what protects it to where its keys or trust come from, with its post-quantum status. GOOSE and sampled values are protected by HMAC or GMAC with a group key that comes from the GDOI key server over IKEv1 phase 1: the data plane is already quantum-resistant and the key plane is blocked by a standard. MMS is protected by TLS under IEC 62351-3 with ECDHE and ECDSA, keyed by a device certificate enrolled over EST or SCEP: blocked by a standard. Role-based access tokens under IEC 62351-8 are protected by a token signature from the token issuer's key: blocked by a standard. A firmware image is protected by a signature checked at boot against a key and algorithm in boot ROM or the loader: blocked by the product, or replaced at refurbishment. The control-centre link under IEC 60870-5-104 is protected by TLS inside a tunnel set up by the WAN router with IKEv2: it can move first, with hybrid ML-KEM at the conduit." xmlns="http://www.w3.org/2000/svg" font-family="-apple-system,Segoe UI,Roboto,Arial" font-size="11">
      <g fill="#5b6472" font-weight="600" text-anchor="middle">
        <text x="95" y="38">what is sent</text>
        <text x="280" y="38">protected by</text>
        <text x="465" y="38">keys or trust from</text>
        <text x="639" y="38">post-quantum status</text>
      </g>
      <rect x="10" y="52" width="170" height="44" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="95.0" y="71" text-anchor="middle" fill="#1a2230">GOOSE and SV</text><text x="95.0" y="86" text-anchor="middle" fill="#5b6472">trip, sampled values</text><line x1="180" y1="74" x2="200" y2="74" stroke="#5b6472" stroke-width="1.3"/><rect x="200" y="52" width="160" height="44" rx="6" fill="#dcfce7" stroke="#0f7a52" stroke-width="1.4"/><text x="280.0" y="71" text-anchor="middle" fill="#1a2230">HMAC or GMAC</text><text x="280.0" y="86" text-anchor="middle" fill="#5b6472">with a group key</text><line x1="360" y1="74" x2="380" y2="74" stroke="#5b6472" stroke-width="1.3" stroke-dasharray="4 3"/><rect x="380" y="52" width="170" height="44" rx="6" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.4"/><text x="465.0" y="71" text-anchor="middle" fill="#1a2230">GDOI key server</text><text x="465.0" y="86" text-anchor="middle" fill="#5b6472">IKEv1 phase 1</text><rect x="565" y="52" width="148" height="44" rx="22" fill="#ffffff" stroke="#b45309" stroke-width="2"/><text x="639.0" y="71" text-anchor="middle" fill="#b45309" font-weight="600">data plane resistant</text><text x="639.0" y="86" text-anchor="middle" fill="#b45309">key plane: standard</text><rect x="10" y="108" width="170" height="44" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="95.0" y="127" text-anchor="middle" fill="#1a2230">MMS</text><text x="95.0" y="142" text-anchor="middle" fill="#5b6472">control, settings</text><line x1="180" y1="130" x2="200" y2="130" stroke="#5b6472" stroke-width="1.3"/><rect x="200" y="108" width="160" height="44" rx="6" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.4"/><text x="280.0" y="127" text-anchor="middle" fill="#1a2230">TLS, IEC 62351-3</text><text x="280.0" y="142" text-anchor="middle" fill="#5b6472">ECDHE, ECDSA</text><line x1="360" y1="130" x2="380" y2="130" stroke="#5b6472" stroke-width="1.3" stroke-dasharray="4 3"/><rect x="380" y="108" width="170" height="44" rx="6" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.4"/><text x="465.0" y="127" text-anchor="middle" fill="#1a2230">device certificate</text><text x="465.0" y="142" text-anchor="middle" fill="#5b6472">EST or SCEP</text><rect x="565" y="108" width="148" height="44" rx="22" fill="#ffffff" stroke="#b45309" stroke-width="2"/><text x="639.0" y="134" text-anchor="middle" fill="#b45309" font-weight="600">blocked: standard</text><rect x="10" y="164" width="170" height="44" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="95.0" y="183" text-anchor="middle" fill="#1a2230">Role-based access</text><text x="95.0" y="198" text-anchor="middle" fill="#5b6472">IEC 62351-8</text><line x1="180" y1="186" x2="200" y2="186" stroke="#5b6472" stroke-width="1.3"/><rect x="200" y="164" width="160" height="44" rx="6" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.4"/><text x="280.0" y="190" text-anchor="middle" fill="#1a2230">token signature</text><line x1="360" y1="186" x2="380" y2="186" stroke="#5b6472" stroke-width="1.3" stroke-dasharray="4 3"/><rect x="380" y="164" width="170" height="44" rx="6" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.4"/><text x="465.0" y="190" text-anchor="middle" fill="#1a2230">token issuer key</text><rect x="565" y="164" width="148" height="44" rx="22" fill="#ffffff" stroke="#b45309" stroke-width="2"/><text x="639.0" y="190" text-anchor="middle" fill="#b45309" font-weight="600">blocked: standard</text><rect x="10" y="220" width="170" height="44" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="95.0" y="246" text-anchor="middle" fill="#1a2230">Firmware image</text><line x1="180" y1="242" x2="200" y2="242" stroke="#5b6472" stroke-width="1.3"/><rect x="200" y="220" width="160" height="44" rx="6" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.4"/><text x="280.0" y="246" text-anchor="middle" fill="#1a2230">signature at boot</text><line x1="360" y1="242" x2="380" y2="242" stroke="#5b6472" stroke-width="1.3" stroke-dasharray="4 3"/><rect x="380" y="220" width="170" height="44" rx="6" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.4"/><text x="465.0" y="239" text-anchor="middle" fill="#1a2230">key and algorithm</text><text x="465.0" y="254" text-anchor="middle" fill="#5b6472">in boot ROM or loader</text><rect x="565" y="220" width="148" height="44" rx="22" fill="#ffffff" stroke="#b91c1c" stroke-width="2"/><text x="639.0" y="239" text-anchor="middle" fill="#b91c1c" font-weight="600">blocked: product</text><text x="639.0" y="254" text-anchor="middle" fill="#b91c1c">or replace at refit</text><rect x="10" y="276" width="170" height="44" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="95.0" y="295" text-anchor="middle" fill="#1a2230">Control-centre link</text><text x="95.0" y="310" text-anchor="middle" fill="#5b6472">IEC 60870-5-104</text><line x1="180" y1="298" x2="200" y2="298" stroke="#5b6472" stroke-width="1.3"/><rect x="200" y="276" width="160" height="44" rx="6" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.4"/><text x="280.0" y="302" text-anchor="middle" fill="#1a2230">TLS inside a tunnel</text><line x1="360" y1="298" x2="380" y2="298" stroke="#5b6472" stroke-width="1.3" stroke-dasharray="4 3"/><rect x="380" y="276" width="170" height="44" rx="6" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.4"/><text x="465.0" y="295" text-anchor="middle" fill="#1a2230">WAN router</text><text x="465.0" y="310" text-anchor="middle" fill="#5b6472">IKEv2, the conduit</text><rect x="565" y="276" width="148" height="44" rx="22" fill="#ffffff" stroke="#0369a1" stroke-width="2"/><text x="639.0" y="295" text-anchor="middle" fill="#0369a1" font-weight="600">can move first</text><text x="639.0" y="310" text-anchor="middle" fill="#0369a1">hybrid ML-KEM</text>
    </svg>
    <figcaption>Data plane and key plane. The protection messages that the 3 ms budget applies to already use symmetric cryptography, so they are not the migration target. Every asymmetric dependency sits one column to the right, where the keys or trust come from: key distribution, certificate enrolment, token signing and firmware verification. Most of those are blocked until a standard adds post-quantum algorithms. The only path that can migrate first is the control-centre link, by upgrading the conduit that carries it. Status values are illustrative.</figcaption>
  </figure>
<h2>3. From questions to attributes</h2>
<p>The baseline attributes, which the pqc-migration profile already defines, answer most of the operator's questions. Only two new component attributes are needed. The system document adds two more.</p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>What the operator needs to know</th>
<th>Attribute</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>Which interface, of what type</td>
<td><code>interfaceType</code></td>
<td>Baseline</td>
</tr>
<tr>
<td>What it uses now and could use</td>
<td><code>keyExchange</code>, <code>authentication</code>, and their <code>Supported</code> forms</td>
<td>Baseline</td>
</tr>
<tr>
<td>What blocks PQC, per purpose, and who can change it</td>
<td><code>capabilityStatus</code>, <code>blockedBy</code>, <code>roadmapRef</code></td>
<td>Baseline</td>
</tr>
<tr>
<td>Can it migrate while the other end still uses classical algorithms</td>
<td><code>transitionMode</code>, <code>algorithmSelection</code></td>
<td>Baseline. One-way multicast needs a defined value: <code>not-applicable</code></td>
</tr>
<tr>
<td>What breaks if the cryptography changes</td>
<td><code>integrationConstraints</code></td>
<td>Baseline. Records the GOOSE frame size and timing limits as a structured entry</td>
</tr>
<tr>
<td>Which interface delivers this interface's keys</td>
<td><code>keysStoredIn</code></td>
<td>Extended. <strong>Promoted to MUST</strong> for group-keyed interfaces</td>
</tr>
<tr>
<td>Can the trust anchor be replaced in the field</td>
<td><code>keyReplaceable</code></td>
<td>IoT draft</td>
</tr>
<tr>
<td>Who can push an update, and how</td>
<td><code>updateAuthority</code>, <code>updateMechanism</code></td>
<td>IoT draft</td>
</tr>
<tr>
<td>Can the firmware verification algorithm change in the field</td>
<td><code>verifierReplaceable</code></td>
<td><strong>New</strong>. <code>in-field</code>, <code>not-replaceable</code> (boot ROM), <code>bootloader-update</code>, <code>unknown</code></td>
</tr>
<tr>
<td>What does enabling the capability cost in certification</td>
<td><code>certificationImpact</code> with <code>impactedCertification</code></td>
<td><strong>New</strong>. <code>none</code>, <code>retest</code>, <code>recertification</code>, <code>unknown</code></td>
</tr>
<tr>
<td>Which component interfaces are actually used</td>
<td><code>designUse</code></td>
<td>System document. <strong>New</strong>. <code>in-use</code>, <code>disabled</code>, <code>not-connected</code></td>
</tr>
<tr>
<td>Which conduit carries an inter-zone path, and which interface implements it</td>
<td><code>crossesConduit</code></td>
<td>System document. <strong>New</strong></td>
</tr>
</tbody>
</table>
</div>
<p><strong>Tried and rejected:</strong></p>
<ul>
<li><strong>A crypto-plane attribute.</strong> It is not needed. The data plane and the key plane are already separate interfaces (K2), and the purpose of each interface tells them apart.</li>
<li><strong><code>timingClass</code>.</strong> A timing limit is an integration constraint, so it does not need a new attribute.</li>
<li><strong>Per-path latency budgets.</strong> They are the operator's requirement, not a supplier fact.</li>
<li><strong><code>compensatingControl</code>.</strong> It is a design decision. It belongs in the operator's register, not in either CBOM.</li>
</ul>
<h2>4. Profiles</h2>
<p>There are two profiles: one for the component, one for the system.</p>
<p><strong><code>pqc-migration-ot</code></strong> (component), published as <a href="../methodology/profile-pqc-migration-ot.rules.json"><code>profile-pqc-migration-ot.rules.json</code></a>. It extends the change core monotonically: it adds rules and does not relax any. The core supplies the capability attributes, and the update-path facts: <code>updateMechanism</code> for the product and for each management interface (<code>change-core#P2</code>, <code>#I13</code>), <code>updateAuthority</code> where an interface carries updates (<code>#I14</code>), and <code>keyReplaceable</code> on storage (<code>#I16</code>). The real-time rule is the core's <code>integrationConstraints</code> (<code>#I9</code>, SHOULD), so it is not restated.</p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>Rule</th>
<th>Requirement</th>
<th>Level</th>
</tr>
</thead>
<tbody>
<tr>
<td>Inherited</td>
<td>All change-core rules, including the update-path rules</td>
<td>same as in the core</td>
</tr>
<tr>
<td>I1</td>
<td><code>certificationImpact</code> on every interface except a peer interface: <code>none</code>, <code>retest</code>, <code>recertification</code>, or <code>not-applicable</code> where no capability is planned</td>
<td>MUST</td>
</tr>
<tr>
<td>I2</td>
<td><code>impactedCertification</code> where the impact is a re-test or a re-certification</td>
<td>SHOULD</td>
</tr>
<tr>
<td>I3</td>
<td><code>keysStoredIn</code> on every service interface, naming the interface that delivers or holds its keys</td>
<td>MUST</td>
</tr>
<tr>
<td>I4</td>
<td><code>verifierReplaceable</code> on every interface that carries updates</td>
<td>MUST</td>
</tr>
</tbody>
</table>
</div>
<p><strong><code>sas-system</code></strong> (integrator), not yet published as a rules file. This is a derived overlay. Its subject is the <code>system</code> subject type: one system design, not a site. Only the overlay accepts it. An overlay is a document that adds facts on top of other CBOMs. It references the component CBOMs and does not copy them.</p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>Rule</th>
<th>Requirement</th>
<th>Level</th>
</tr>
</thead>
<tbody>
<tr>
<td>S1</td>
<td>Reference every component CBOM by link and digest</td>
<td>MUST</td>
</tr>
<tr>
<td>S2</td>
<td>State <code>designUse</code> for every interface of every referenced component</td>
<td>MUST</td>
</tr>
<tr>
<td>S3</td>
<td>Declare zones, and for each inter-zone path name the conduit with <code>crossesConduit</code></td>
<td>MUST</td>
</tr>
<tr>
<td>S4</td>
<td>Name the component that provides the key plane: the GDOI key server and the certificate authority's enrolment interface</td>
<td>MUST</td>
</tr>
<tr>
<td>S5</td>
<td>State the IEC 62443-3-3 security level achieved by the system as delivered</td>
<td>SHOULD</td>
</tr>
</tbody>
</table>
</div>
<p><strong>Dependencies:</strong></p>
<ul>
<li>The update-path attributes are now part of the change core, so the IoT profile uses them too. A hard limit, such as a frame size fixed by a radio standard, is recorded with <code>resourceLimits</code>, and both profiles use it.</li>
<li>The overlay's verdict covers the integrator's own statements. The verdict on each component document is reported beside it.</li>
<li>The scope declaration must accept a whole system, not only a product, as the subject of a CBOM.</li>
</ul>
  <figure>
    <svg viewBox="0 0 720 330" role="img" aria-label="Five supplier documents on the left, one per component: protection IED, bay controller, station gateway, station server and WAN router, each a component CBOM conforming to pqc-migration-ot. On the right, the integrator's system document, conforming to sas-system, cites each of them by link and digest and states the use of every interface, the zones and conduits, who provides the key plane, and the IEC 62443-3-3 level as delivered. Below both, the operator holds instance data and its migration register, outside both profiles." xmlns="http://www.w3.org/2000/svg" font-family="-apple-system,Segoe UI,Roboto,Arial" font-size="11">
      <g fill="#5b6472" font-weight="600">
        <text x="20" y="26">component documents, one per supplier</text>
        <text x="420" y="26">system document, from the integrator</text>
      </g>
      <rect x="20" y="40" width="230" height="38" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="34" y="56" fill="#1a2230" font-weight="600">Protection IED</text><text x="34" y="70" fill="#5b6472">supplier CBOM · pqc-migration-ot</text><line x1="420" y1="59" x2="254" y2="59" stroke="#6d28d9" stroke-width="1.3"/><path d="M260 55 L252 59 L260 63" fill="none" stroke="#6d28d9" stroke-width="1.3"/><rect x="20" y="88" width="230" height="38" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="34" y="104" fill="#1a2230" font-weight="600">Bay controller</text><text x="34" y="118" fill="#5b6472">supplier CBOM · pqc-migration-ot</text><line x1="420" y1="107" x2="254" y2="107" stroke="#6d28d9" stroke-width="1.3"/><path d="M260 103 L252 107 L260 111" fill="none" stroke="#6d28d9" stroke-width="1.3"/><rect x="20" y="136" width="230" height="38" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="34" y="152" fill="#1a2230" font-weight="600">Station gateway</text><text x="34" y="166" fill="#5b6472">supplier CBOM · pqc-migration-ot</text><line x1="420" y1="155" x2="254" y2="155" stroke="#6d28d9" stroke-width="1.3"/><path d="M260 151 L252 155 L260 159" fill="none" stroke="#6d28d9" stroke-width="1.3"/><rect x="20" y="184" width="230" height="38" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="34" y="200" fill="#1a2230" font-weight="600">Station server</text><text x="34" y="214" fill="#5b6472">supplier CBOM · pqc-migration-ot</text><line x1="420" y1="203" x2="254" y2="203" stroke="#6d28d9" stroke-width="1.3"/><path d="M260 199 L252 203 L260 207" fill="none" stroke="#6d28d9" stroke-width="1.3"/><rect x="20" y="232" width="230" height="38" rx="6" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.4"/><text x="34" y="248" fill="#1a2230" font-weight="600">WAN router</text><text x="34" y="262" fill="#5b6472">supplier CBOM · pqc-migration-ot</text><line x1="420" y1="251" x2="254" y2="251" stroke="#6d28d9" stroke-width="1.3"/><path d="M260 247 L252 251 L260 255" fill="none" stroke="#6d28d9" stroke-width="1.3"/>
      <text x="337" y="83" fill="#6d28d9" text-anchor="middle" font-size="10.5">cites by link</text>
      <text x="337" y="96" fill="#6d28d9" text-anchor="middle" font-size="10.5">and digest (S1)</text>
      <rect x="420" y="40" width="285" height="230" rx="10" fill="#ede9fe" stroke="#6d28d9" stroke-width="1.6"/>
      <g fill="#1a2230">
        <text x="436" y="64" font-weight="600">System CBOM · sas-system overlay</text>
        <text x="436" y="92">Usage of every component interface:</text>
        <text x="448" y="108" fill="#5b6472">in use, disabled, not connected (S2)</text>
        <text x="436" y="134">Zones, and the conduit each</text>
        <text x="436" y="150">inter-zone path crosses (S3)</text>
        <text x="436" y="176">Who provides the key plane:</text>
        <text x="448" y="192" fill="#5b6472">GDOI key server, enrolment (S4)</text>
        <text x="436" y="218">IEC 62443-3-3 level as delivered (S5)</text>
        <text x="436" y="250" fill="#5b6472">States no fact a component already states</text>
      </g>
      <rect x="20" y="288" width="685" height="34" rx="8" fill="#ffffff" stroke="#94a3b8" stroke-dasharray="5 4"/>
      <text x="362" y="309" fill="#5b6472" text-anchor="middle">Operator: how many substations use this design, and its migration register. Outside both profiles</text>
    </svg>
    <figcaption>Two kinds of document. Each supplier describes one product, which it can see in full. The integrator describes how the products are put together, and cites the supplier documents rather than repeating them. The system verdict covers the integrator's statements, and each component's own verdict is reported beside it, including a component that conforms to no profile.</figcaption>
  </figure>
<p><strong>No edge object.</strong> An edge object would treat a path between devices as an object with its own facts. The methodology does not define one. The methodology represents a connection as the join of its two ends, through a <code>connectsTo</code> pointer in a deployment record, and leaves facts about a whole path to the inventory. In a substation every conduit is implemented by a device: a firewall, a VPN router or a gateway. A conduit's cryptography is therefore a fact on that device's interface, so this use case needs no more than that join. A fact that belongs to the path itself, such as an end-to-end GOOSE transfer time, would need more. That fact is an operator requirement, so it stays out of the profiles.</p>
<h2>5. The worked example</h2>
<p>The worked example is a reference SAS. It uses generic components, and its values are taken from the profiles in the published standards. Every value is marked illustrative until a supplier volunteers a real product.</p>
<p><strong>Published record.</strong> The protection IED is published as <a href="../methodology/examples/cbom-ot-protection-ied-product.cdx.json"><code>examples/cbom-ot-protection-ied-product.cdx.json</code></a>, built by <code>tools/build_ot_examples.py</code>. It conforms to the entry profile, the baseline, the change core and <code>pqc-migration-ot</code>. Two variants each fail one rule: <a href="../methodology/examples/cbom-ot-protection-ied-product-fail-core-I13.cdx.json"><code>-fail-core-I13</code></a> leaves <code>updateMechanism</code> off the enrolment interface, and <a href="../methodology/examples/cbom-ot-protection-ied-product-fail-ot-I4.cdx.json"><code>-fail-ot-I4</code></a> leaves <code>verifierReplaceable</code> off the firmware update interface. The other components are described below and are not yet published.</p>
<p><strong>Components:</strong></p>
<ul>
<li>a protection IED;</li>
<li>a bay controller;</li>
<li>a station gateway, which talks IEC 60870-5-104 to the control centre;</li>
<li>a station server, which hosts the GDOI key server and the HMI;</li>
<li>an engineering workstation;</li>
<li>a WAN router, which implements the conduit to the control centre.</li>
</ul>
<p><strong>Two zones:</strong> the station zone and the WAN.</p>
  <figure>
    <svg viewBox="0 0 720 350" role="img" aria-label="A box labelled protection IED, firmware as shipped, internals not disclosed. On its left edge, four service interfaces: GOOSE trip messages, sampled values, TLS for MMS, and MMS with role-based access; and two management interfaces: firmware update and engineering download. On its right edge, the GDOI group key interface of type interconnect and the certificate enrolment interface of type management. On its bottom edge, time synchronisation of type peer, which carries no cryptography, and the store for device keys and trust anchors of type storage." xmlns="http://www.w3.org/2000/svg" font-family="-apple-system,Segoe UI,Roboto,Arial" font-size="11">
      <text x="360" y="24" fill="#1a2230" text-anchor="middle" font-weight="600" font-size="12">the profile describes the boundary, not the box</text>
      <rect x="250" y="44" width="220" height="214" rx="14" fill="#f1f5f9" stroke="#94a3b8" stroke-width="1.5"/>
      <text x="360" y="136" fill="#1a2230" text-anchor="middle" font-weight="700" font-size="15">Protection IED</text>
      <text x="360" y="156" fill="#475569" text-anchor="middle">firmware as shipped</text>
      <text x="360" y="176" fill="#64748b" text-anchor="middle" font-size="10.5">internals not disclosed</text>
      <text x="360" y="191" fill="#64748b" text-anchor="middle" font-size="10.5">and not required</text>
      <rect x="240" y="56" width="20" height="18" rx="4" fill="#0284c7"/><rect x="240" y="84" width="20" height="18" rx="4" fill="#0284c7"/><rect x="240" y="112" width="20" height="18" rx="4" fill="#0284c7"/><rect x="240" y="140" width="20" height="18" rx="4" fill="#0284c7"/>
      <rect x="240" y="180" width="20" height="18" rx="4" fill="#6d28d9"/><rect x="240" y="208" width="20" height="18" rx="4" fill="#6d28d9"/>
      <g fill="#1a2230" text-anchor="end">
        <text x="232" y="69">GOOSE trip messages (svc-goose)</text>
        <text x="232" y="97">Sampled values (svc-sv)</text>
        <text x="232" y="125">TLS for MMS (tls-mms)</text>
        <text x="232" y="153">MMS, role-based access (svc-mms)</text>
        <text x="232" y="193">Firmware update (upd-fw)</text>
        <text x="232" y="221">Engineering download (mgmt-eng)</text>
      </g>
      <rect x="460" y="62" width="20" height="18" rx="4" fill="#0f7a52"/><rect x="460" y="94" width="20" height="18" rx="4" fill="#6d28d9"/>
      <g fill="#1a2230">
        <text x="488" y="75">GDOI group keys (int-gdoi)</text>
        <text x="488" y="107">Certificate enrolment (mgmt-enrol)</text>
      </g>
      <rect x="280" y="248" width="20" height="18" rx="4" fill="#b45309" stroke="#b91c1c" stroke-width="2"/><rect x="420" y="248" width="20" height="18" rx="4" fill="#475569"/>
      <g fill="#1a2230" text-anchor="middle">
        <text x="290" y="284">time synchronisation</text>
        <text x="290" y="298" font-family="monospace" font-size="10">peer-ptp</text>
        <text x="430" y="284">device keys, trust anchors</text>
        <text x="430" y="298" font-family="monospace" font-size="10">sto-keys</text>
      </g>
      <g font-size="10.5" fill="#5b6472">
        <rect x="70" y="318" width="12" height="11" rx="2" fill="#0284c7"/><text x="87" y="327">service</text>
        <rect x="150" y="318" width="12" height="11" rx="2" fill="#6d28d9"/><text x="167" y="327">management</text>
        <rect x="255" y="318" width="12" height="11" rx="2" fill="#0f7a52"/><text x="272" y="327">interconnect</text>
        <rect x="360" y="318" width="12" height="11" rx="2" fill="#b45309"/><text x="377" y="327">peer</text>
        <rect x="420" y="318" width="12" height="11" rx="2" fill="#475569"/><text x="437" y="327">storage</text>
        <rect x="500" y="318" width="12" height="11" rx="2" fill="#b45309" stroke="#b91c1c" stroke-width="2"/><text x="517" y="327">no cryptography</text>
      </g>
    </svg>
    <figcaption>The protection IED as its supplier describes it: ten interfaces, described from the outside. The diagram has the same layout as the Keycloak diagram, but the cryptography is distributed differently. Most of the asymmetric cryptography is on the management side and in the key plane, not on the service interfaces that carry protection traffic.</figcaption>
  </figure>
<p><strong>Protection IED interfaces:</strong></p>
<div style="overflow:auto">
<table>
<thead>
<tr>
<th>Interface</th>
<th>Type</th>
<th>Protocol</th>
<th>Expected finding</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>svc-goose</code></td>
<td>service</td>
<td>GOOSE, IEC 62351-6</td>
<td>Integrity by HMAC-SHA256 with a group key. Already quantum-resistant. Its keys come from <code>int-gdoi</code></td>
</tr>
<tr>
<td><code>svc-sv</code></td>
<td>service</td>
<td>Sampled values, IEC 62351-6</td>
<td>As <code>svc-goose</code></td>
</tr>
<tr>
<td><code>tls-mms</code></td>
<td>service</td>
<td>TLS 1.2 and 1.3, IEC 62351-3</td>
<td>ECDHE and ECDSA. <code>blockedBy: standard</code>, because 62351-3 lists no PQC groups</td>
</tr>
<tr>
<td><code>svc-mms</code></td>
<td>service</td>
<td>MMS, with IEC 62351-8 role-based access tokens</td>
<td>The token signature is what grants authority. <code>blockedBy: standard</code></td>
</tr>
<tr>
<td><code>int-gdoi</code></td>
<td>interconnect</td>
<td>GDOI over IKEv1 phase 1</td>
<td>This interface is the key plane. <code>blockedBy: standard</code>. The successor, G-IKEv2, is published but not profiled for IEC 62351-9</td>
</tr>
<tr>
<td><code>mgmt-enrol</code></td>
<td>management</td>
<td>Certificate enrolment (EST or SCEP), IEC 62351-9</td>
<td>Device identity certificates with long validity. Can it enrol an ML-DSA certificate?</td>
</tr>
<tr>
<td><code>upd-fw</code></td>
<td>management</td>
<td>Firmware update</td>
<td><code>verifierReplaceable</code> decides update versus replacement</td>
</tr>
<tr>
<td><code>mgmt-eng</code></td>
<td>management</td>
<td>Configuration download from the engineering tool</td>
<td>Often protected only by TLS and access control. Is the configuration itself signed?</td>
</tr>
<tr>
<td><code>peer-ptp</code></td>
<td>peer</td>
<td>IEEE 1588 time synchronisation</td>
<td>Commonly no cryptography: <code>none</code></td>
</tr>
<tr>
<td><code>sto-keys</code></td>
<td>storage</td>
<td>—</td>
<td>Device private key and trust anchors. Is a secure element present? <code>unknown</code> is acceptable</td>
</tr>
</tbody>
</table>
</div>
<p><strong>What a planner is expected to conclude:</strong></p>
<ul>
<li><strong>The protection traffic itself is not the migration target.</strong> Its integrity is already symmetric.</li>
<li><strong>The key plane will take the longest.</strong> GDOI, role-based access tokens and certificate enrolment are all blocked by standards.</li>
<li><strong>The control-centre link can be protected now at the conduit.</strong> IKEv2 with ML-KEM is in the RFC Editor queue, and RFC 9370 already allows hybrid exchanges. This works even while the gateway's 62351-3 TLS is still blocked by the standard.</li>
<li><strong>For each device model, <code>verifierReplaceable</code> splits the fleet</strong> into devices that can be updated and devices that must be replaced at refurbishment.</li>
<li><strong><code>certificationImpact</code> turns every one of these actions into a schedule.</strong> It shows the testing and certification cost of each action. An inventory that lists only algorithms shows none of this.</li>
</ul>
<h2>6. What the profiles deliberately exclude</h2>
<ul>
<li>Migration priority, risk scores, target dates and compensating controls. These belong in the operator's register, or in CycloneDX 2.0 <code>risks</code>.</li>
<li>Per-path latency budgets and safety analysis.</li>
<li>Site topology in supplier documents. The system document carries the zone structure for one design, not for a specific site.</li>
<li>Exploitability. It stays a separate artefact.</li>
</ul>
<h2>7. Expressing it in CycloneDX</h2>
<ul>
<li><strong>Components are modelled as in the Keycloak use case (K7).</strong> TLS is a protocol component. GOOSE, SV, MMS, IEC 60870-5-104 and GDOI are services (in CycloneDX 2.0, components of <code>type: "service"</code>), because the CycloneDX protocol types do not include them. Each service has a dependency on the component that carries it.</li>
<li><strong>The group-key relationship is a dependency.</strong> <code>svc-goose</code> depends on the key material, and the key material on <code>int-gdoi</code>. <code>keysStoredIn</code> points to <code>int-gdoi</code>.</li>
<li><strong>The system document is a separate BOM.</strong> It references component BOMs through BOM-Link with a hash. <code>designUse</code> and <code>crossesConduit</code> are <code>pkic:profile:</code> properties.</li>
<li><strong>CycloneDX 1.7 has no native way to express zones.</strong> In CycloneDX 2.0, the blueprint model (zones, boundaries and flows) is the candidate for expressing them. This case is the first worked use of the blueprint model, and a concrete input to the CycloneDX feedback on the edge gap.</li>
<li><strong>Certification.</strong> In CycloneDX 2.0, <code>impactedCertification</code> maps to <code>certifications</code>. In 1.7 it is a property, in the same way as module validation.</li>
</ul>
<h2>8. Positions and what is carried forward</h2>
<p><strong>Positions.</strong> Adopted provisionally on 16 November 2026, with the two design questions below.</p>
<ul>
<li><strong>O1.</strong> The OT use case is the substation automation system, named by its decision.</li>
<li><strong>O2.</strong> Two profiles: a component profile extending the change core, and a system overlay.</li>
<li><strong>O3.</strong> The data plane and the key plane are separate interfaces, linked by <code>keysStoredIn</code>, which the component profile requires on every service interface.</li>
<li><strong>O4.</strong> Real-time limits are integration constraints, not a new attribute.</li>
<li><strong>O5.</strong> A conduit is an interface of the device that implements it. Connections are joined through deployment records; there is no edge object.</li>
<li><strong>O6.</strong> Values are illustrative until a supplier volunteers a product.</li>
<li><strong><code>certificationImpact</code></strong> is a component fact. The supplier states what enabling a capability would trigger for its product. The operator's own type approval stays in the operator's register.</li>
<li><strong><code>designUse</code></strong> stays in the system overlay.</li>
<li><strong>The system subject.</strong> A <code>system</code> subject type names one system design. Only the system overlay accepts it. An estate of sites stays outside profiles.</li>
</ul>
<p><strong>What the findings rest on.</strong> Checked on 16 November 2026. IEC 62351-9:2023 provides no post-quantum measures yet, so GDOI over IKEv1 stays the profiled key plane. G-IKEv2 is RFC 9838 (November 2025), which obsoletes RFC 6407. ML-KEM for IKEv2 has been approved and is in the RFC Editor queue, so it is not yet an RFC. No public source was found for post-quantum work on IEC 62351-3 in IEC TC 57 WG 15.</p>
<p><strong>Carried forward.</strong></p>
<ul>
<li>The <code>sas-system</code> overlay as a rules file, with the <code>system</code> subject type and the reporting of cited verdicts beside the overlay's own in the validator.</li>
<li>Records for the bay controller, station gateway, station server and WAN router, and the system document.</li>
<li>Whether <code>designUse</code> becomes a general facility for derived CBOMs.</li>
<li>Review by a protection IED supplier and a transmission or distribution operator.</li>
</ul>
<h2>Sources</h2>
<ul>
<li><a href="https://cdn.standards.iteh.ai/samples/102476/88f51459928e44f3b051832d08a7518a/IEC-62351-6-2020.pdf">IEC 62351-6:2020 preview</a></li>
<li><a href="https://cdn.standards.iteh.ai/samples/105100/b7a344cdd98f47e4a67e4a94e9df50b5/IEC-62351-3-2023.pdf">IEC 62351-3:2023 preview</a></li>
<li><a href="https://www.rfc-editor.org/info/rfc8052/">RFC 8052, GDOI support for IEC 62351</a></li>
<li><a href="https://www.rfc-editor.org/info/rfc9838">RFC 9838, Group Key Management Using IKEv2 (G-IKEv2), November 2025</a></li>
<li><a href="https://webstore.iec.ch/en/publication/66864">IEC 62351-9:2023, scope</a></li>
<li><a href="https://datatracker.ietf.org/doc/draft-ietf-ipsecme-ikev2-mlkem/">draft-ietf-ipsecme-ikev2-mlkem, RFC Editor queue</a></li>
<li><a href="https://www.igrid-td.com/smartguide/iec61850/goose-messaging/">GOOSE transfer time, IEC 61850-5 P2/P3</a></li>
<li><a href="https://industrialcyber.co/regulation-standards-and-compliance/eu-begins-coordinated-effort-for-member-states-to-switch-critical-infrastructure-to-quantum-resistant-encryption-by-2030/">EU PQC roadmap (Industrial Cyber)</a></li>
<li><a href="https://industrialcyber.co/cisa/dhs-and-cisa-prescribe-proactive-steps-toward-post-quantum-cryptography-across-ot-environments/">DHS/CISA OT PQC guidance (Industrial Cyber)</a></li>
</ul>

  <div class="pagenav">
    <a href="iot.html">← IoT Device Estate</a>
    <a class="next" href="proposing.html">Next: Proposing a Use Case →</a>
  </div>
  <div class="foot">PKIC CBOM Profiles Working Group · draft for comment.</div>
</main>
</div>
</body>
</html>
